within IDEAS.Buildings.Components.Interfaces;
partial model PartialSurface "Partial model for building envelope component"

  outer IDEAS.BoundaryConditions.SimInfoManager sim
    "Simulation information manager for climate data"
    annotation (Placement(visible = true, transformation(origin = {50, 180}, extent = {{30, -100}, {50, -80}}, rotation = 0)));
  parameter Integer incOpt = 4
    "Tilt angle option from simInfoManager, or custom using inc"
    annotation(choices(__Dymola_radioButtons=true, choice=1 "Wall", choice=2 "Floor", choice=3 "Ceiling", choice=4 "Custom"));
  parameter Modelica.Units.SI.Angle inc = sim.incOpts[incOpt]
    "Custom inclination (tilt) angle of the wall, default wall"
    annotation(Dialog(enable=incOpt==4));
  parameter Integer aziOpt = 5
    "Azimuth angle option from simInfoManager, or custom using azi"
    annotation(choices(__Dymola_radioButtons=true, choice=1 "South", choice=2 "West", choice=3 "North", choice=4 "East", choice=5 "Custom"));
  parameter Modelica.Units.SI.Angle azi=sim.aziOpts[aziOpt]
    "Custom azimuth angle of the wall, default south"
    annotation(Dialog(enable=aziOpt==5));
  parameter Modelica.Units.SI.Area A
    "Component surface area";
  parameter Real nWin = 1
    "Use this factor to scale the component to nWin identical components"
    annotation(Evaluate=true);
  parameter Modelica.Units.SI.Power QTra_design
    "Design heat losses at reference temperature of the boundary space"
    annotation (Dialog(group="Design power",tab="Advanced"));
  parameter Modelica.Units.SI.Temperature T_start=293.15
    "Start temperature for each of the layers"
 annotation (Dialog(tab="Dynamics", group="Initial condition"));
  parameter Boolean linIntCon_a=sim.linIntCon
    "= true, if convective heat transfer should be linearised"
    annotation (Dialog(tab="Convection"));
  parameter Modelica.Units.SI.TemperatureDifference dT_nominal_a=1
    "Nominal temperature difference used for linearisation, negative temperatures indicate the solid is colder"
    annotation (Dialog(tab="Convection"));
  parameter Modelica.Fluid.Types.Dynamics energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial
    "Static (steady state) or transient (dynamic) thermal conduction model"
    annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));

  replaceable package Medium = IDEAS.Media.Air
    "Medium in the component"
    annotation(Dialog(enable=use_custom_q50,tab="Airflow", group="Airtightness"));
  parameter Boolean use_custom_q50=false
    "check to disable the default q50 computation and to assign a custom q50 value"
    annotation (choices(checkBox=true),Dialog(tab="Airflow", group="Airtightness"), Evaluate=true);
  parameter Real custom_q50(unit="m3/(h.m2)")=2
    "Surface air tightness"
    annotation (Dialog(enable=use_custom_q50,tab="Airflow", group="Airtightness"));
  final parameter Real q50_internal(unit="m3/(h.m2)",fixed=false)
    "Surface air tightness";

  final parameter Modelica.Units.SI.Length hzone_a( fixed=false);//connected with propsbus in inital equation
  final parameter Modelica.Units.SI.Length hAbs_floor_a( fixed=false);
  parameter Modelica.Units.SI.Length hVertical=if IDEAS.Utilities.Math.Functions.isAngle(incInt,IDEAS.Types.Tilt.Floor) or IDEAS.Utilities.Math.Functions.isAngle(incInt,IDEAS.Types.Tilt.Ceiling) then 0 else hzone_a "Vertical surface height, height of the surface projected to the vertical (e.g. 0 for floors and ceilings)" annotation(Evaluate=true,Dialog(group="Vertical position (important if interZonalAirFlowType is TwoPorts)"));
  parameter Modelica.Units.SI.Length hRelSurfBot_a= if IDEAS.Utilities.Math.Functions.isAngle(incInt,IDEAS.Types.Tilt.Ceiling) then hzone_a else 0  "Height between the lowest point of the surface (bottom) and the floor level of the zone connected at propsBus_a (e.g. 0 for walls at floor level and floors.)" annotation(Evaluate=true,Dialog(group="Vertical position (important if interZonalAirFlowType is TwoPorts)"));
  final parameter Modelica.Units.SI.Length Habs_surf=hAbs_floor_a+hRelSurfBot_a+(hVertical/2)  "Absolute height of the middle of the surface, can be used to check the heights after initialisation";

  IDEAS.Buildings.Components.Interfaces.ZoneBus propsBus_a(
    redeclare final package Medium = Medium,
    numIncAndAziInBus=sim.numIncAndAziInBus, outputAngles=sim.outputAngles,
    final use_port_1=sim.use_port_1,
    final use_port_2=sim.use_port_2)         "If inc = Floor, then propsbus_a should be connected to the zone above this floor.
    If inc = ceiling, then propsbus_a should be connected to the zone below this ceiling.
    If component is an outerWall, porpsBus_a should be connect to the zone."
    annotation (Placement(transformation(
        extent={{-20,-20},{20,20}},
        rotation=-90,
        origin={100,20}), iconTransformation(
        extent={{-20,-20},{20,20}},
        rotation=-90,
        origin={50,20})));

  IDEAS.Buildings.Components.BaseClasses.ConvectiveHeatTransfer.InteriorConvection intCon_a(
    linearise=linIntCon_a or sim.linearise,
    dT_nominal=dT_nominal_a,
    final inc=incInt,
    A=A)
    "Convective heat transfer correlation for port_a"
    annotation (Placement(transformation(extent={{20,-10},{40,10}})));

  IDEAS.Buildings.Components.BaseClasses.ConductiveHeatTransfer.MultiLayer
    layMul(
    energyDynamics=energyDynamics,
    linIntCon=linIntCon_a or sim.linearise,
    A=A,
    final inc=incInt)
    "Multilayer component for simulating walls, windows and other surfaces"
    annotation (Placement(transformation(extent={{10,-10},{-10,10}})));

  output Modelica.Units.SI.MassFlowRate mBA_flow_1=crackOrOperableDoor.m1_flow
  if add_door and sim.interZonalAirFlowType <> IDEAS.BoundaryConditions.Types.InterZonalAirFlow.None
  "Flow outwards relative to propsBus_a, part 1"
    annotation (Placement(visible = true, transformation(origin = {30, -52}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  output Modelica.Units.SI.MassFlowRate mBA_flow_2=-crackOrOperableDoor.m2_flow
  if add_door and sim.interZonalAirFlowType == IDEAS.BoundaryConditions.Types.InterZonalAirFlow.TwoPorts
  "Flow outwards relative to propsBus_a, part 2"
    annotation (Placement(visible = true, transformation(origin = {30, -52}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));

//protected
  Q50_parameterToConnector q50_zone(
    q50_inp=q50_internal,
    v50_surf=q50_internal*A,
    use_custom_q50=use_custom_q50)
    annotation (Placement(transformation(extent={{80,-60},{100,-40}})));
  replaceable
  IDEAS.Airflow.Multizone.CrackOrOperableDoor crackOrOperableDoor(
    A_q50 = A,
    q50=q50_internal,
    redeclare package Medium = Medium,
    h_a1=0.25*hVertical,
    h_b2=- 0.25*hVertical,
    h_b1=-0.5*hzone_a + 0.75*hVertical + hRelSurfBot_a,
    h_a2=-0.5*hzone_a + 0.25*hVertical + hRelSurfBot_a,
    interZonalAirFlowType = sim.interZonalAirFlowType,
    inc=incInt) if add_door and sim.interZonalAirFlowType <> IDEAS.BoundaryConditions.Types.InterZonalAirFlow.None annotation (
    Placement(visible = true, transformation(origin = {30, -52}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Sources.RealExpression AExp(y = A) "Area expression" annotation(
    Placement(transformation(origin = {0, 20}, extent = {{-10, -10}, {10, 10}})));
  Modelica.Blocks.Routing.BooleanPassThrough use_custom_q50PassThrough
    annotation (Placement(transformation(
        extent={{-5,5},{5,-5}},
        rotation=90,
        origin={62,-20})));
  Modelica.Blocks.Routing.RealPassThrough v50PassThrough annotation (Placement(transformation(
        extent={{-5,-5},{5,5}},
        rotation=90,
        origin={50,-20})));

protected
  parameter Boolean add_door = true "Option to disable crackOrOperableDoor";
  final parameter Modelica.Units.SI.Angle aziInt=
    if aziOpt==5
    then azi
    else sim.aziOpts[aziOpt]
      "Azimuth angle";
  final parameter Modelica.Units.SI.Angle incInt=
    if incOpt==4
    then inc
    else sim.incOpts[incOpt]
      "Inclination angle";
  Modelica.Blocks.Sources.RealExpression QDesign(y=QTra_design);

  Modelica.Blocks.Sources.RealExpression aziExp(y=aziInt)
    "Azimuth angle expression";
  Modelica.Blocks.Sources.RealExpression incExp(y=incInt)
    "Inclination angle expression";
  Modelica.Blocks.Sources.RealExpression E
    "Model internal energy";
  IDEAS.Buildings.Components.BaseClasses.ConservationOfEnergy.PrescribedEnergy prescribedHeatFlowE
    "Component for computing conservation of energy";
  Modelica.Blocks.Sources.RealExpression Qgai
    "Heat gains across model boundary";
  Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlowQgai
    "Component for computing conservation of energy";

  Modelica.Units.SI.Temperature TRefZon=propsBusInt.TRefZon
      "Reference zone temperature for calculation of design heat load";

  IDEAS.Buildings.Components.Interfaces.ZoneBusVarMultiplicator gain(redeclare
      package Medium = Medium,                                       k=nWin)
    "Gain for all propsBus variable to represent nWin surfaces instead of 1"
    annotation (Placement(transformation(extent={{70,6},{88,36}})));
  IDEAS.Buildings.Components.Interfaces.ZoneBus propsBusInt(
    port_1(m_flow(final min=0, final max=0)),
    port_2(m_flow(final min=0, final max=0)),
    redeclare final package Medium = Medium,
    numIncAndAziInBus=sim.numIncAndAziInBus,
    outputAngles=sim.outputAngles,
    final use_port_1=sim.interZonalAirFlowType <> IDEAS.BoundaryConditions.Types.InterZonalAirFlow.None,
    final use_port_2=sim.interZonalAirFlowType == IDEAS.BoundaryConditions.Types.InterZonalAirFlow.TwoPorts)
    annotation (Placement(transformation(
        extent={{-18,-18},{18,18}},
        rotation=-90,
        origin={56,20}),  iconTransformation(
        extent={{-20,-20},{20,20}},
        rotation=-90,
        origin={50,20})));
  IDEAS.Buildings.Components.Interfaces.SetArea setArea(A=0, use_custom_q50=
        use_custom_q50)
    "Block that contributes surface area to the siminfomanager"
    annotation (Placement(transformation(extent={{80,-100},{100,-80}})));


model Q50_parameterToConnector "Converts parameter values into connectors for propsBus"
  extends Modelica.Blocks.Icons.Block;

  parameter Real q50_inp
    "q50 value after applying overrides";
  parameter Real v50_surf( unit="m3/h")
    "Custom v50 value";
  parameter Boolean use_custom_q50=false
    "true if custom q50 value should be considered by the zone";
  parameter Integer nDum=2
    "Number of dummy connections";

  Modelica.Blocks.Interfaces.RealInput q50_zone
    "Input for q50 value computed by the zone"
   annotation (Placement(transformation(extent={{-126,50},{-86,90}})));
  Modelica.Blocks.Interfaces.RealOutput v50 = v50_surf
    "Output for v50 value request by the surface"
   annotation (Placement(transformation(extent={{-100,
            -90},{-120,-70}})));
  Modelica.Blocks.Interfaces.BooleanOutput using_custom_q50 = use_custom_q50
    "Output indicating whether a custom q50 value should be considered by the zone"
   annotation (Placement(transformation(extent={{-100,-30},{-120,-10}})));
  Modelica.Blocks.Interfaces.RealInput dummy_h[nDum]
      "Dummy connectors for hzone and hfloor"
      annotation (Placement(transformation(extent={{-126,14},{-86,54}})));
  annotation (Icon(graphics={Rectangle(
          extent={{-82,80},{78,-80}},
          lineColor={28,108,200},
          fillColor={145,167,175},
          fillPattern=FillPattern.Forward)}));
end Q50_parameterToConnector;

initial equation
  q50_internal=if use_custom_q50 then custom_q50 else q50_zone.q50_zone;
  hzone_a=propsBusInt.hzone;
  hAbs_floor_a=propsBusInt.hfloor;
equation
  connect(prescribedHeatFlowE.port, propsBusInt.E);
  connect(Qgai.y,prescribedHeatFlowQgai. Q_flow);
  connect(prescribedHeatFlowQgai.port, propsBusInt.Qgai);
  connect(E.y,prescribedHeatFlowE. E);
  connect(QDesign.y, propsBusInt.QTra_design);
  connect(propsBusInt.surfCon, intCon_a.port_b) annotation (Line(
      points={{56.09,19.91},{46,19.91},{46,0},{40,0}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(layMul.port_a, propsBusInt.surfRad) annotation (Line(
      points={{10,0},{16,0},{16,19.91},{56.09,19.91}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(layMul.port_a, intCon_a.port_a) annotation (Line(
      points={{10,0},{20,0}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(layMul.iEpsSw_a, propsBusInt.epsSw) annotation (Line(
      points={{10,4},{20,4},{20,19.91},{56.09,19.91}},
      color={0,0,127},
      smooth=Smooth.None), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}}));
  connect(layMul.iEpsLw_a, propsBusInt.epsLw) annotation (Line(
      points={{10,8},{18,8},{18,19.91},{56.09,19.91}},
      color={0,0,127},
      smooth=Smooth.None), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}}));
  connect(incExp.y, propsBusInt.inc);
  connect(aziExp.y, propsBusInt.azi);
  connect(propsBus_a, gain.propsBus_b) annotation (Line(
      points={{100,20},{94,20},{94,20.2105},{88,20.2105}},
      color={255,204,51},
      thickness=0.5));
  connect(gain.propsBus_a, propsBusInt) annotation (Line(
      points={{70,20.2105},{60,20.2105},{60,20},{56,20}},
      color={255,204,51},
      thickness=0.5));
   connect(setArea.areaPort, sim.areaPort);
  connect(q50_zone.q50_zone, propsBusInt.q50_zone) annotation (Line(points={{79.4,
          -43},{79.4,-44},{56.09,-44},{56.09,19.91}}, color={0,0,127}));
  connect(setArea.use_custom_n50, propsBusInt.use_custom_n50) annotation (Line(points={{79.4,
          -91},{79.4,-90.5},{56.09,-90.5},{56.09,19.91}},      color={255,0,255}));
  connect(setArea.v50, propsBus_a.v50) annotation (Line(points={{79.4,-83.2},{
          79.4,-82},{56,-82},{56,0},{100.1,0},{100.1,19.9}}, color={0,0,127}));
  connect(q50_zone.dummy_h[1], propsBusInt.hzone);
  connect(q50_zone.dummy_h[2], propsBusInt.hfloor);
  if sim.use_port_1 then
    connect(crackOrOperableDoor.port_b1, propsBusInt.port_1) annotation(
    Line(points={{40,-46},{56.09,-46},{56.09,19.91}},
                                                    color = {0, 127, 255}));
  end if;
  if sim.use_port_2 then
    connect(crackOrOperableDoor.port_a2, propsBusInt.port_2) annotation(
    Line(points={{40,-58},{56.09,-58},{56.09,19.91}},
                                                    color = {0, 127, 255}));
  end if;
  connect(AExp.y, propsBusInt.area) annotation(
    Line(points={{11,20},{34,20},{34,19.91},{56.09,19.91}},
                                        color = {0, 0, 127}));
  connect(q50_zone.v50, v50PassThrough.u) annotation (Line(points={{79,-58},{56,-58},{56,-30},{50,-30},{50,-26}}, color={0,0,127}));
  connect(v50PassThrough.y, propsBusInt.v50) annotation (Line(points={{50,-14.5},{50,-8},{56.09,-8},{56.09,19.91}}, color={0,0,127}));
  connect(q50_zone.using_custom_q50, use_custom_q50PassThrough.u) annotation (Line(points={{79,-52},{56,-52},{56,-30},{62,-30},{62,-26}}, color={255,0,255}));
  connect(use_custom_q50PassThrough.y, propsBusInt.use_custom_q50) annotation (Line(points={{62,-14.5},{62,-8},{56.09,-8},{56.09,19.91}}, color={255,0,255}));
  annotation (
    Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
            100,100}})),
    Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-50, -100}, {50, 100}})),
    Documentation(revisions="<html>
<ul>
<li>
August 18, 2025, by Klaas De Jonge:<br/>
Changed <code>inc</code> to <code>incInt</code> where nececarry.
</li>
<li>
January 24, 2025, by Klaas De Jonge:<br/>
Addition of BooleanPassThrough and RealPassThrough block for v50 and use_custom_q50 and
parameter for number of dummy connections in <code>Q50_parameterToConnector</code> to avoid translation warnings.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/1402\">#1402</a>
</li>
<li>
November 7, 2024, by Anna Dell'Isola and Jelger Jansen:<br/>
Add variable <code>TRefZon</code> to be used when calculating <code>QTra_design</code>.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/1337\">#1337</a>
</li>
October 30, 2024, by Klaas De Jonge and Filip Jorissen:<br/>
Additions for supporting interzonal airflow: use of crackoroperabledoor model, default column height implementation for stack-effect.
</li>
<li>
October 23, 2023, by Filip Jorissen:<br/>
Using real expression to set area of propsBusInt. To add some flexibility for ensuring n50 computation is correct.
</li>
<li>
August 10, 2020, by Filip Jorissen:<br/>
Modifications for supporting interzonal airflow.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/1066\">
#1066</a>
</li>
<li>
October 13, 2019, by Filip Jorissen:<br/>
Refactored the parameter definition of <code>inc</code> 
and <code>azi</code> by adding the option to use radio buttons.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/1067\">
#1067</a>
</li>
<li>
August 10, 2018 by Damien Picard:<br/>
Add scaling to propsBus_a to allow simulation of nWin windows instead of 1
See <a href=\"https://github.com/open-ideas/IDEAS/issues/888\">
#888</a>. This factor is not useful for wall and it is set final to 1 
for them.
</li>
<li>
January 26, 2018, by Filip Jorissen:<br/>
Extended documentation.
</li>
<li>
March 21, 2017, by Filip Jorissen:<br/>
Changed bus declarations for JModelica compatibility.
See issue <a href=https://github.com/open-ideas/IDEAS/issues/559>#559</a>.
</li>
<li>
January 10, 2017, by Filip Jorissen:<br/>
Declared parameter <code>A</code> instead of using
<code>AWall</code> in 
<a href=modelica://IDEAS.Buildings.Components.Interfaces.PartialOpaqueSurface>
IDEAS.Buildings.Components.Interfaces.PartialOpaqueSurface</a>.
This is for 
<a href=https://github.com/open-ideas/IDEAS/issues/609>#609</a>.
</li>
<li>
November 15, 2016, by Filip Jorissen:<br/>
Revised documentation for IDEAS 1.0.
</li>
<li>
March 8, 2016, by Filip Jorissen:<br/>
Added energyDynamics parameter.
</li>
<li>
February 10, 2016, by Filip Jorissen and Damien Picard:<br/>
Revised implementation: cleaned up connections and partials.
</li>
<li>
February 6, 2016 by Damien Picard:<br/>
First implementation.
</li>
</ul>
</html>", info="<html>
<p>
Partial model for all surfaces and windows that contains common building blocks such as material layers and parameters.
</p>
<h4>Main equations</h4>
<p>
Submodel <code>layMul</code> contains equations
for simulating conductive (and sometimes radiative) heat transfer
inside material layers.
</p>
<h4>Assumption and limitations</h4>
<p>
This model assumes 1D heat transfer, i.e. edge effects are neglected.
Mass exchange (moisture) is not modelled.
</p>
<h4>Typical use and important parameters</h4>
<p>
Parameters <code>inc</code> and <code>azi</code> may be
used to specify the inclination and azimuth/tilt angle of the surface.
Variables in <a href=modelica://IDEAS.Types.Azimuth>IDEAS.Types.Azimuth</a>
and <a href=modelica://IDEAS.Types.Tilt>IDEAS.Types.Tilt</a>
may be used for this purpose or custom variables may be defined.
Numerical values can be used directly. 
Azimuth angles should be in radians relative to the south orientation, clockwise.
Tilt angles should be in radians where an angle of 0 is the ceiling (upward) orientation
and an angle of Pi is the floor (downward) orientation.
Preferably the azimuth angle is set to zero for horizontal tilt angles, 
since this leads to more efficient code, 
although the model results will not change.
</p>
<p>
The parameter <code>nWin</code> is used in the window model to scale
the window to <code>nWin</code> identical window using the single window
model.
</p>
<h4>Options</h4>
<p>
Convection equations may be simplified (linearised) by setting <code>linIntCon_a = true</code>.
</p>
<h4>Dynamics</h4>
<p>
This model contains multiple state variables for describing the temperature state of the component.
</p>
</html>"));
end PartialSurface;
